# Source and evidence register

Access checked 26 November 2026. No full-text access claim for standards or CIGRE brochures. Grades describe inspected content, not scientific rigor.

| ID | Source | Type | Access/inspection | Grade | Implication |
|---|---|---|---|---|---|
| R01 | [Thurner et al. (2018), pandapower—An Open-Source Python Tool for Convenient Modeling, Analysis, and Optimization of Electric Power Systems, IEEE Transactions on Power Systems 33(6)](https://faculty.sites.iastate.edu/tesfatsi/archive/tesfatsi/PandaPowerElectricPowerSystemsOSS.ThurnerEtAl2018.pdf) | peer-reviewed paper | Supplied PDF: all 12 pages visually scanned; selected detailed extraction; [audit](audit/R01_PAGE_REVIEW.md) | A | Static/quasi-static balanced analysis, element equivalents, PYPOWER ancestry; historical methods, not current feature qualification. |
| R02 | [Zimmerman, Murillo-Sanchez and Thomas (2011), MATPOWER: Steady-State Operations, Planning, and Analysis Tools for Power Systems Research and Education](https://certs.lbl.gov/publications/matpower-steady-state-operations.html) | peer-reviewed paper | Supplied PDF: all 8 pages visually scanned; selected detailed extraction; [audit](audit/R02_PAGE_REVIEW.md) | A | PF/OPF reference; common solver ancestry limits independence. |
| R03 | [National Academies (2016), Analytic Research Foundations for the Next-Generation Electric Grid, chapter 4/section on power flow](https://www.nationalacademies.org/read/21919/chapter/5) | research synthesis | Relevant online power-flow passage | B | NR, controls and sparse network methods; investigate numerical conditioning. |
| R04 | [CIGRE Technical Brochure 575 (2014), Benchmark Systems for Network Integration of Renewable and Distributed Energy Resources](https://www.e-cigre.org/publications/detail/575-benchmark-systems-for-network-integration-of-renewable-and-distributed-energy-resources.html) | technical brochure | Publisher summary and rights notice only | C | Original common DER test platform; obtain authorized detailed data before independent comparison. |
| R05 | [IEC 60909-0:2026, ed. 3, 23 July 2026](https://webstore.iec.ch/en/publication/68454) | standard | Official scope/edition/lifecycle metadata, not full text | C | Current IEC calculation standard; review changes and applicable national adoption before claiming conformance. |
| R06 | [IEC 60909-0:2016, ed. 2](https://webstore.iec.ch/en/publication/24100) | standard | Official scope and edition metadata | C | Historical implementation basis, not current IEC edition. |
| R07 | [pandapower 3.5.6, Short-Circuit Currents](https://pandapower.readthedocs.io/en/v3.5.6/shortcircuit/currents.html) | versioned documentation | Relevant documentation inspected | A | 2016 reference, far-from-synchronous-generator ip/ith restriction, branch results. |
| R08 | [Schneider Electric, Cahier Technique 158, Calculation of short-circuit currents (June 2000)](https://sti.eduscol.education.fr/sites/eduscol.education.fr.sti/files/ressources/techniques/3357/3357-ect158.pdf) | manufacturer technical guide | Text and printed pp.25,27–30 visually inspected | A | Legacy independent reference with internal voltage-factor conflict; see LR-C. |
| R09 | [IEC 60255-151:2009, functional requirements for over/under current protection](https://webstore.iec.ch/en/publication/1166) | standard | Official catalogue scope only | C | Acquire authorized clauses on variable current and reset before compliance claims. |
| R10 | [IEC 60947-2:2024, circuit-breakers](https://webstore.iec.ch/en/publication/66277) | standard | Official scope metadata only | C | LV breaker standard scope; duties and curves require exact equipment data. |
| R11 | [Schneider Electric, Selectivity, Cascading and Coordination Guide 2026, LVPED318033EN](https://www.se.com/us/en/download/document/LVPED318033EN/) | manufacturer technical guide | Publisher description; full table extraction pending | C | Candidate MTZ/NSX equipment families; tested combinations needed, not generic curves. |
| R12 | [STAMFORD S7L1D-J4 Wdg.312, ESA062L874 rev F, 9 September 2025](https://stamford-avk.com/sites/stamfordavk/files/ESA062L874_S7L1D-J4-F-W312.pdf) | manufacturer datasheet | Printed pp.2,3,6 inspected visually | A | Reactance, time constants, inertia, excitation-dependent fault envelope; not 3.125 MVA campus genset. |
| R13 | [IEC 60287-1-1:2023, current rating and losses of electric cables](https://webstore.iec.ch/en/publication/68118) | standard | Official scope metadata only | C | Steady-state thermal ratings; need cable and installation data. |
| R14 | [IEC 60076-7:2018, loading guide for mineral-oil-immersed transformers](https://webstore.iec.ch/en/publication/34351) | standard | Official scope metadata only | C | Thermal/loading study conditional on equipment type. |
| R15 | [Svenska kraftnät TR01-10E, ed. 10 (2022), transformer technical guideline](https://www.svk.se/4ab5ef/siteassets/aktorsportalen/entreprenorer-i-elnatet/tekniska-riktlinjer/tr01/tr01-10e-utg10-2022-01-01.pdf) | utility specification | Search-displayed excerpt only; document not fully reviewed | C | Lead for measured impedance and zero-sequence test requirements; Swedish utility, not German project rule. |
| R16 | [Hatziargyriou et al. (2021), Definition and Classification of Power System Stability—Revisited & Extended, IEEE TPWRS 36(4)](https://research.monash.edu/en/publications/definition-and-classification-of-power-system-stability-revisited/) | peer-reviewed paper | Supplied PDF: all 12 pages visually scanned; selected detailed extraction; [audit](audit/R16_PAGE_REVIEW.md) | A | Distinguish conventional stability from fast converter/resonance effects. |
| R17 | [Cui, Li and Tomsovic (2021), Hybrid Symbolic-Numeric Framework for Power System Modeling and Analysis, IEEE TPWRS 36(2)](https://curent.utk.edu/wp-content/uploads/2024/07/Conference_PS_01-1.pdf) | peer-reviewed paper | Supplied PDF: all 12 pages visually scanned; selected detailed extraction; [audit](audit/R17_PAGE_REVIEW.md) | A | DAE modelling and ANDES cross-tool cases; qualify data and controls separately. |
| R18 | [PSCAD, Remanent (Residual) Flux in Transformer Energization Study](https://www.pscad.com/knowledge-base/article/466) | vendor example | Supplied PDF: all 5 pages visually scanned; selected detailed extraction; [audit](audit/R18_PAGE_REVIEW.md) | A | Residual flux and closing-time sweep; example compatibility not established. |
| R19 | [PSCAD V5, Scope Boundaries](https://www.pscad.com/webhelp-v5-ol/Getting_Started/Dimension_Limits.htm) | vendor documentation | Vendor listing; verify installed edition | B | Free Edition limitations require reduced circuits. |
| R20 | [ENTSO-E (2026), Data centres and the power system: expected trends, challenges, and opportunities](https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Reports/2026/FINAL_ENTSO-E_Data_Centres_260430.pdf) | TSO association report | Supplied PDF: all 30 pages visually scanned; selected detailed extraction; [audit](audit/R20_PAGE_REVIEW.md) | A | IT/cooling/UPS load behaviour; separate service and grid response; European relevance. |
| R21 | [ASHRAE Handbook (2023), chapter 20, Data Centers and Telecommunication Facilities](https://handbook.ashrae.org/Handbooks/A23/IP/A23_Ch20/a23_ch20_ip.aspx) | engineering handbook | Power/cooling redundancy and UPS passages inspected | A | Thermal continuity constrains UPS-backed operation; no universal ride-through time. |
| R22 | [ISO/IEC 30134-2:2026, ed. 2, PUE](https://www.iso.org/standard/30134-2) | standard | Official catalogue/overview and lifecycle | C | Energy KPI and measurement boundaries; not design-point electrical sizing. |
| R23 | [Uptime Institute, Data Center Tier Certification](https://uptimeinstitute.com/tier-certification) | certification authority | Official overview | B | Topology and operation certification distinct from numerical outage screen. |
| R24 | [NERC (July 2025), Characteristics and Risks of Emerging Large Loads](https://www.nerc.com/globalassets/who-we-are/standing-committees/rstc/whitepaper-characteristics-and-risks-of-emerging-large-loads.pdf) | reliability white paper | Supplied PDF: all 49 pages visually scanned; selected detailed extraction; [audit](audit/R24_PAGE_REVIEW.md) | A | Large-load ride-through, data and stability risks; North American advisory context, not European law. |
| R25 | [NERC (March 2026), Assessment of Gaps in Existing Practices, Requirements, and Reliability Standards for Emerging Large Loads](https://www.nerc.com/globalassets/our-work/guidelines/reliability/white-paper---assessment-of-gaps.pdf) | reliability white paper | Search excerpt only | C | Follow-up on large-load modelling and voltage-sensitive disconnection. |
| R26 | [CIGRE Technical Brochure 906 (2023), Distributed Energy Resource Benchmark Models for Quasi-Static Time-Series Power Flow Simulations](https://www.e-cigre.org/publications/detail/906-distributed-energy-resource-benchmark-models-for-quasi-static-time-series-power-flow-simulations.html) | technical brochure | Publisher summary only | C | Future time-series benchmark lead. |
